New "Line.line1" bus1=1 bus2=2 phases=3 linecode=4c_70 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=1.098 units=m
New "Line.line2" bus1=2 bus2=3 phases=3 linecode=4c_70 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.11511 units=m
New "Line.line3" bus1=3 bus2=4 phases=3 linecode=4c_70 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.10784 units=m
New "Line.line4" bus1=4 bus2=5 phases=3 linecode=4c_70 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.094021 units=m
New "Line.line5" bus1=5 bus2=6 phases=3 linecode=4c_70 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.14812 units=m
New "Line.line6" bus1=6 bus2=7 phases=3 linecode=4c_70 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=10.0863 units=m
New "Line.line7" bus1=7 bus2=8 phases=3 linecode=4c_70 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.45175 units=m
New "Line.line8" bus1=8 bus2=9 phases=3 linecode=4c_70 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.376 units=m
New "Line.line9" bus1=9 bus2=10 phases=3 linecode=4c_70 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.32997 units=m
New "Line.line10" bus1=10 bus2=11 phases=3 linecode=4c_70 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.24622 units=m
New "Line.line11" bus1=11 bus2=12 phases=3 linecode=4c_70 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.23114 units=m
New "Line.line12" bus1=12 bus2=13 phases=3 linecode=4c_70 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.14213 units=m
New "Line.line13" bus1=13 bus2=14 phases=3 linecode=4c_70 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.35384 units=m
New "Line.line14" bus1=14 bus2=15 phases=3 linecode=4c_70 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=2.8664 units=m
New "Line.line16" bus1=15 bus2=17 phases=3 linecode=4c_70 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=3.476 units=m
New "Line.line18" bus1=17 bus2=19 phases=3 linecode=4c_70 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.23917 units=m
New "Line.line20" bus1=19 bus2=21 phases=3 linecode=4c_70 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.26856 units=m
New "Line.line22" bus1=21 bus2=23 phases=3 linecode=4c_70 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.43727 units=m
New "Line.line24" bus1=23 bus2=25 phases=3 linecode=4c_70 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.7955 units=m
New "Line.line27" bus1=25 bus2=28 phases=3 linecode=4c_70 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=9.9686 units=m
New "Line.line31" bus1=28 bus2=32 phases=3 linecode=4c_70 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=2.6538 units=m
New "Line.line36" bus1=32 bus2=37 phases=3 linecode=4c_70 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=8.0244 units=m
New "Line.line42" bus1=37 bus2=43 phases=3 linecode=4c_185 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.21675 units=m
New "Line.line48" bus1=43 bus2=49 phases=3 linecode=4c_185 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.10436 units=m
New "Line.line54" bus1=49 bus2=55 phases=3 linecode=4c_185 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.11625 units=m
New "Line.line60" bus1=55 bus2=61 phases=3 linecode=4c_185 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.10028 units=m
New "Line.line67" bus1=61 bus2=68 phases=3 linecode=4c_185 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.096042 units=m
New "Line.line75" bus1=68 bus2=76 phases=3 linecode=4c_185 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.23551 units=m
New "Line.line80" bus1=76 bus2=81 phases=3 linecode=4c_185 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.7469 units=m
New "Line.line85" bus1=81 bus2=86 phases=3 linecode=4c_185 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=1.4388 units=m
New "Line.line89" bus1=86 bus2=90 phases=3 linecode=4c_185 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.34251 units=m
New "Line.line92" bus1=90 bus2=93 phases=3 linecode=4c_185 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.065307 units=m
New "Line.line95" bus1=93 bus2=96 phases=3 linecode=4c_185 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.086052 units=m
New "Line.line98" bus1=96 bus2=99 phases=3 linecode=4c_185 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.037216 units=m
New "Line.line101" bus1=99 bus2=102 phases=3 linecode=4c_185 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=5.0819 units=m
New "Line.line105" bus1=102 bus2=106 phases=3 linecode=4c_185 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.22108 units=m
New "Line.line108" bus1=106 bus2=109 phases=3 linecode=4c_185 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.45085 units=m
New "Line.line111" bus1=109 bus2=112 phases=3 linecode=4c_185 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=11.9766 units=m
New "Line.line114" bus1=112 bus2=115 phases=3 linecode=4c_185 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=10.6613 units=m
New "Line.line118" bus1=115 bus2=119 phases=3 linecode=4c_185 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.99464 units=m
New "Line.line123" bus1=119 bus2=124 phases=3 linecode=4c_185 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.7248 units=m
New "Line.line128" bus1=124 bus2=129 phases=3 linecode=4c_185 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.62512 units=m
New "Line.line134" bus1=129 bus2=135 phases=3 linecode=4c_185 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=1.9203 units=m
New "Line.line140" bus1=135 bus2=141 phases=3 linecode=4c_185 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=1.4127 units=m
New "Line.line146" bus1=141 bus2=147 phases=3 linecode=4c_185 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.24053 units=m
New "Line.line153" bus1=147 bus2=154 phases=3 linecode=4c_185 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.083096 units=m
New "Line.line160" bus1=154 bus2=161 phases=3 linecode=4c_185 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.12256 units=m
New "Line.line168" bus1=161 bus2=169 phases=3 linecode=4c_185 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.24958 units=m
New "Line.line41" bus1=37 bus2=42 phases=3 linecode=4c_70 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=5.5684 units=m
New "Line.line47" bus1=42 bus2=48 phases=3 linecode=4c_70 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=4.2078 units=m
New "Line.line53" bus1=48 bus2=54 phases=3 linecode=4c_70 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.63949 units=m
New "Line.line59" bus1=54 bus2=60 phases=3 linecode=4c_70 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.065368 units=m
New "Line.line66" bus1=60 bus2=67 phases=3 linecode=4c_70 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.074 units=m
New "Line.line74" bus1=67 bus2=75 phases=3 linecode=4c_70 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.17951 units=m
New "Line.line79" bus1=75 bus2=80 phases=3 linecode=4c_70 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.10362 units=m
New "Line.line84" bus1=80 bus2=85 phases=3 linecode=4c_70 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.11122 units=m
New "Line.line88" bus1=85 bus2=89 phases=3 linecode=4c_70 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.1048 units=m
New "Line.line52" bus1=48 bus2=53 phases=3 linecode=4c_70 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.60668 units=m
New "Line.line58" bus1=53 bus2=59 phases=3 linecode=4c_70 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=2.7481 units=m
New "Line.line65" bus1=59 bus2=66 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=8.2583 units=m
New "Line.line73" bus1=66 bus2=74 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=4.0366 units=m
New "Line.line72" bus1=66 bus2=73 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=4.0366 units=m
New "Line.line64" bus1=59 bus2=65 phases=3 linecode=4c_70 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.55868 units=m
New "Line.line71" bus1=65 bus2=72 phases=3 linecode=4c_70 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=6.6006 units=m
New "Line.line78" bus1=72 bus2=79 phases=3 linecode=4c_70 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=2.3008 units=m
New "Line.line83" bus1=79 bus2=84 phases=3 linecode=4c_70 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.50211 units=m
New "Line.line87" bus1=84 bus2=88 phases=3 linecode=4c_70 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=1.0182 units=m
New "Line.line91" bus1=88 bus2=92 phases=3 linecode=4c_70 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.96021 units=m
New "Line.line94" bus1=92 bus2=95 phases=3 linecode=4c_70 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.55811 units=m
New "Line.line97" bus1=95 bus2=98 phases=3 linecode=4c_70 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.36859 units=m
New "Line.line100" bus1=98 bus2=101 phases=3 linecode=4c_70 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.50892 units=m
New "Line.line104" bus1=101 bus2=105 phases=3 linecode=4c_70 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.33602 units=m
New "Line.line107" bus1=105 bus2=108 phases=3 linecode=4c_70 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.19054 units=m
New "Line.line110" bus1=108 bus2=111 phases=3 linecode=4c_70 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=7.5182 units=m
New "Line.line113" bus1=111 bus2=114 phases=3 linecode=4c_70 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.75316 units=m
New "Line.line117" bus1=114 bus2=118 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=3.6556 units=m
New "Line.line122" bus1=118 bus2=123 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=6.5924 units=m
New "Line.line127" bus1=123 bus2=128 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=2.9646 units=m
New "Line.line133" bus1=128 bus2=134 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.88205 units=m
New "Line.line139" bus1=134 bus2=140 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.99566 units=m
New "Line.line145" bus1=140 bus2=146 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.9364 units=m
New "Line.line152" bus1=146 bus2=153 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=1.0926 units=m
New "Line.line159" bus1=153 bus2=160 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.31439 units=m
New "Line.line167" bus1=160 bus2=168 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=1.7861 units=m
New "Line.line176" bus1=168 bus2=177 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=1.0088 units=m
New "Line.line185" bus1=177 bus2=186 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.74886 units=m
New "Line.line194" bus1=186 bus2=195 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.67326 units=m
New "Line.line204" bus1=195 bus2=205 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.83638 units=m
New "Line.line214" bus1=205 bus2=215 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=1.5434 units=m
New "Line.line223" bus1=215 bus2=224 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=1.3456 units=m
New "Line.line231" bus1=224 bus2=232 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.91534 units=m
New "Line.line239" bus1=232 bus2=240 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.6013 units=m
New "Line.line246" bus1=240 bus2=247 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=1.2941 units=m
New "Line.line255" bus1=247 bus2=256 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.85678 units=m
New "Line.line262" bus1=256 bus2=263 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=3.2128 units=m
New "Line.line271" bus1=263 bus2=272 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=1.0792 units=m
New "Line.line279" bus1=272 bus2=280 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=3.9121 units=m
New "Line.line287" bus1=280 bus2=288 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.91306 units=m
New "Line.line296" bus1=288 bus2=297 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=3.8266 units=m
New "Line.line303" bus1=297 bus2=304 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.84468 units=m
New "Line.line310" bus1=304 bus2=311 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.28067 units=m
New "Line.line318" bus1=311 bus2=319 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.14649 units=m
New "Line.line325" bus1=319 bus2=326 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.1254 units=m
New "Line.line332" bus1=326 bus2=333 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.14262 units=m
New "Line.line339" bus1=333 bus2=340 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.11236 units=m
New "Line.line346" bus1=340 bus2=347 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.094202 units=m
New "Line.line352" bus1=347 bus2=353 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.085 units=m
New "Line.line357" bus1=353 bus2=358 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.070349 units=m
New "Line.line362" bus1=358 bus2=363 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.081609 units=m
New "Line.line367" bus1=363 bus2=368 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.089694 units=m
New "Line.line372" bus1=368 bus2=373 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.48898 units=m
New "Line.line378" bus1=373 bus2=379 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=1.4115 units=m
New "Line.line385" bus1=379 bus2=386 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=1.4561 units=m
New "Line.line392" bus1=386 bus2=393 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=7.8335 units=m
New "Line.line398" bus1=393 bus2=399 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.5688 units=m
New "Line.line404" bus1=399 bus2=405 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.24807 units=m
New "Line.line411" bus1=405 bus2=412 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.16706 units=m
New "Line.line417" bus1=412 bus2=418 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.27954 units=m
New "Line.line423" bus1=418 bus2=424 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=3.1944 units=m
New "Line.line430" bus1=424 bus2=431 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=1.1331 units=m
New "Line.line437" bus1=431 bus2=438 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.384 units=m
New "Line.line444" bus1=438 bus2=445 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.67858 units=m
New "Line.line451" bus1=445 bus2=452 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.59366 units=m
New "Line.line458" bus1=452 bus2=459 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.67064 units=m
New "Line.line465" bus1=459 bus2=466 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.63421 units=m
New "Line.line473" bus1=466 bus2=474 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=3.201 units=m
New "Line.line480" bus1=474 bus2=481 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.18984 units=m
New "Line.line488" bus1=481 bus2=489 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.1713 units=m
New "Line.line497" bus1=489 bus2=498 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.23283 units=m
New "Line.line506" bus1=498 bus2=507 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.30564 units=m
New "Line.line384" bus1=379 bus2=385 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=8.6668 units=m
New "Line.line391" bus1=385 bus2=392 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=3.1675 units=m
New "Line.line397" bus1=392 bus2=398 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.32241 units=m
New "Line.line403" bus1=398 bus2=404 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.225 units=m
New "Line.line410" bus1=404 bus2=411 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.23308 units=m
New "Line.line416" bus1=411 bus2=417 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.9788 units=m
New "Line.line422" bus1=417 bus2=423 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.239 units=m
New "Line.line429" bus1=423 bus2=430 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.22798 units=m
New "Line.line436" bus1=430 bus2=437 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.22674 units=m
New "Line.line443" bus1=437 bus2=444 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.2601 units=m
New "Line.line450" bus1=444 bus2=451 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.89824 units=m
New "Line.line457" bus1=451 bus2=458 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=4.3773 units=m
New "Line.line377" bus1=373 bus2=378 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=3.6848 units=m
New "Line.line383" bus1=378 bus2=384 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=3.5292 units=m
New "Line.line390" bus1=384 bus2=391 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.15711 units=m
New "Line.line396" bus1=391 bus2=397 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=2.8793 units=m
New "Line.line402" bus1=397 bus2=403 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=1.3891 units=m
New "Line.line409" bus1=403 bus2=410 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.3791 units=m
New "Line.line415" bus1=410 bus2=416 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.094921 units=m
New "Line.line421" bus1=416 bus2=422 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.066573 units=m
New "Line.line428" bus1=422 bus2=429 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.082873 units=m
New "Line.line435" bus1=429 bus2=436 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.071344 units=m
New "Line.line442" bus1=436 bus2=443 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.078 units=m
New "Line.line449" bus1=443 bus2=450 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.079246 units=m
New "Line.line456" bus1=450 bus2=457 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.054231 units=m
New "Line.line464" bus1=457 bus2=465 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.040311 units=m
New "Line.line472" bus1=465 bus2=473 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.049497 units=m
New "Line.line479" bus1=473 bus2=480 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.063953 units=m
New "Line.line487" bus1=480 bus2=488 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.11163 units=m
New "Line.line496" bus1=488 bus2=497 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.13972 units=m
New "Line.line505" bus1=497 bus2=506 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.096167 units=m
New "Line.line514" bus1=506 bus2=515 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.085492 units=m
New "Line.line523" bus1=515 bus2=524 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.066573 units=m
New "Line.line531" bus1=524 bus2=532 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.060803 units=m
New "Line.line540" bus1=532 bus2=541 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.065513 units=m
New "Line.line548" bus1=541 bus2=549 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.086145 units=m
New "Line.line557" bus1=549 bus2=558 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.061612 units=m
New "Line.line565" bus1=558 bus2=566 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.12021 units=m
New "Line.line408" bus1=403 bus2=409 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=4.1907 units=m
New "Line.line414" bus1=409 bus2=415 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=5.9686 units=m
New "Line.line420" bus1=415 bus2=421 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=1.249 units=m
New "Line.line427" bus1=421 bus2=428 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.31923 units=m
New "Line.line434" bus1=428 bus2=435 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.16724 units=m
New "Line.line441" bus1=435 bus2=442 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.13864 units=m
New "Line.line448" bus1=442 bus2=449 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.11236 units=m
New "Line.line455" bus1=449 bus2=456 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.17175 units=m
New "Line.line463" bus1=456 bus2=464 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.15483 units=m
New "Line.line471" bus1=464 bus2=472 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.14736 units=m
New "Line.line478" bus1=472 bus2=479 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.16601 units=m
New "Line.line486" bus1=479 bus2=487 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.17536 units=m
New "Line.line495" bus1=487 bus2=496 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.38342 units=m
New "Line.line504" bus1=496 bus2=505 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=8.6961 units=m
New "Line.line513" bus1=505 bus2=514 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=1.3369 units=m
New "Line.line522" bus1=514 bus2=523 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.72122 units=m
New "Line.line530" bus1=523 bus2=531 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.10771 units=m
New "Line.line539" bus1=531 bus2=540 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.082219 units=m
New "Line.line547" bus1=540 bus2=548 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.076896 units=m
New "Line.line556" bus1=548 bus2=557 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.082 units=m
New "Line.line564" bus1=557 bus2=565 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.07256 units=m
New "Line.line571" bus1=565 bus2=572 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.074216 units=m
New "Line.line577" bus1=572 bus2=578 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.38305 units=m
New "Line.line585" bus1=578 bus2=586 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.82623 units=m
New "Line.line593" bus1=586 bus2=594 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=3.9483 units=m
New "Line.line602" bus1=594 bus2=603 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=4.6424 units=m
New "Line.line614" bus1=603 bus2=615 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=4.4466 units=m
New "Line.line624" bus1=615 bus2=625 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=1.2511 units=m
New "Line.line631" bus1=625 bus2=632 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.28784 units=m
New "Line.line637" bus1=632 bus2=638 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.14284 units=m
New "Line.line643" bus1=638 bus2=644 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.15697 units=m
New "Line.line648" bus1=644 bus2=649 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.18112 units=m
New "Line.line653" bus1=649 bus2=654 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.1831 units=m
New "Line.line659" bus1=654 bus2=660 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.20299 units=m
New "Line.line665" bus1=660 bus2=666 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.29519 units=m
New "Line.line672" bus1=666 bus2=673 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.81161 units=m
New "Line.line679" bus1=673 bus2=680 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=5.1393 units=m
New "Line.line685" bus1=680 bus2=686 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=3.6787 units=m
New "Line.line690" bus1=686 bus2=691 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=10.5254 units=m
New "Line.line696" bus1=691 bus2=697 phases=3 linecode=4c_.1 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=2.1907 units=m
New "Line.line702" bus1=697 bus2=703 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=2.4 units=m
New "Line.line707" bus1=703 bus2=708 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.11132 units=m
New "Line.line713" bus1=708 bus2=714 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.10474 units=m
New "Line.line719" bus1=714 bus2=720 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.097 units=m
New "Line.line726" bus1=720 bus2=727 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.10977 units=m
New "Line.line733" bus1=727 bus2=734 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.089889 units=m
New "Line.line740" bus1=734 bus2=741 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.13761 units=m
New "Line.line748" bus1=741 bus2=749 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.16427 units=m
New "Line.line757" bus1=749 bus2=758 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.12454 units=m
New "Line.line765" bus1=758 bus2=766 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.12167 units=m
New "Line.line774" bus1=766 bus2=775 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.07931 units=m
New "Line.line783" bus1=775 bus2=784 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.097 units=m
New "Line.line790" bus1=784 bus2=791 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.091984 units=m
New "Line.line797" bus1=791 bus2=798 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.091706 units=m
New "Line.line805" bus1=798 bus2=806 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.12311 units=m
New "Line.line814" bus1=806 bus2=815 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.42086 units=m
New "Line.line822" bus1=815 bus2=823 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.48651 units=m
New "Line.line829" bus1=823 bus2=830 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.49659 units=m
New "Line.line706" bus1=703 bus2=707 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=6.3308 units=m
New "Line.line712" bus1=707 bus2=713 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=3.9448 units=m
New "Line.line718" bus1=713 bus2=719 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.4223 units=m
New "Line.line725" bus1=719 bus2=726 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.16124 units=m
New "Line.line732" bus1=726 bus2=733 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.17056 units=m
New "Line.line739" bus1=733 bus2=740 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.14155 units=m
New "Line.line747" bus1=740 bus2=748 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.16763 units=m
New "Line.line756" bus1=748 bus2=757 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.16348 units=m
New "Line.line764" bus1=757 bus2=765 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.22475 units=m
New "Line.line773" bus1=765 bus2=774 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.30918 units=m
New "Line.line782" bus1=774 bus2=783 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.3272 units=m
New "Line.line789" bus1=783 bus2=790 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.21735 units=m
New "Line.line796" bus1=790 bus2=797 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.22121 units=m
New "Line.line804" bus1=797 bus2=805 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.10577 units=m
New "Line.line813" bus1=805 bus2=814 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.16824 units=m
New "Line.line821" bus1=814 bus2=822 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.15794 units=m
New "Line.line828" bus1=822 bus2=829 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.22567 units=m
New "Line.line835" bus1=829 bus2=836 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=2.3821 units=m
New "Line.line840" bus1=836 bus2=841 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.95278 units=m
New "Line.line846" bus1=841 bus2=847 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.48382 units=m
New "Line.line852" bus1=847 bus2=853 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.10706 units=m
New "Line.line858" bus1=853 bus2=859 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.084315 units=m
New "Line.line865" bus1=859 bus2=866 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.090338 units=m
New "Line.line870" bus1=866 bus2=871 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.072277 units=m
New "Line.line876" bus1=871 bus2=877 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.070178 units=m
New "Line.line882" bus1=877 bus2=883 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.07 units=m
New "Line.line886" bus1=883 bus2=887 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.069181 units=m
New "Line.line890" bus1=887 bus2=891 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=1.2371 units=m
New "Line.line895" bus1=891 bus2=896 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=3.2587 units=m
New "Line.line894" bus1=891 bus2=895 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=5.8249 units=m
New "Line.line899" bus1=895 bus2=900 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=3.8684 units=m
New "Line.line711" bus1=707 bus2=712 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=7.5025 units=m
New "Line.line717" bus1=712 bus2=718 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=7.7434 units=m
New "Line.line724" bus1=718 bus2=725 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=9.3475 units=m
New "Line.line731" bus1=725 bus2=732 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=1.2539 units=m
New "Line.line738" bus1=732 bus2=739 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.65877 units=m
New "Line.line746" bus1=739 bus2=747 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.12202 units=m
New "Line.line755" bus1=747 bus2=756 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.088238 units=m
New "Line.line763" bus1=756 bus2=764 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.074465 units=m
New "Line.line772" bus1=764 bus2=773 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.12578 units=m
New "Line.line781" bus1=773 bus2=782 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.17614 units=m
New "Line.line788" bus1=782 bus2=789 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.1307 units=m
New "Line.line795" bus1=789 bus2=796 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.21651 units=m
New "Line.line803" bus1=796 bus2=804 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=1.5028 units=m
New "Line.line812" bus1=804 bus2=813 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=3.3195 units=m
New "Line.line745" bus1=739 bus2=746 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=3.7387 units=m
New "Line.line754" bus1=746 bus2=755 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=3.0391 units=m
New "Line.line723" bus1=718 bus2=724 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=3.2535 units=m
New "Line.line730" bus1=724 bus2=731 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=4.421 units=m
New "Line.line737" bus1=731 bus2=738 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=5.1761 units=m
New "Line.line744" bus1=738 bus2=745 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=4.1562 units=m
New "Line.line753" bus1=745 bus2=754 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=5.9227 units=m
New "Line.line762" bus1=754 bus2=763 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=4.9506 units=m
New "Line.line771" bus1=763 bus2=772 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.13038 units=m
New "Line.line780" bus1=772 bus2=781 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.12466 units=m
New "Line.line787" bus1=781 bus2=788 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.13439 units=m
New "Line.line794" bus1=788 bus2=795 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.12 units=m
New "Line.line802" bus1=795 bus2=803 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.13252 units=m
New "Line.line811" bus1=803 bus2=812 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.08544 units=m
New "Line.line820" bus1=812 bus2=821 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.13123 units=m
New "Line.line827" bus1=821 bus2=828 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=1.0794 units=m
New "Line.line834" bus1=828 bus2=835 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=3.7201 units=m
New "Line.line770" bus1=763 bus2=771 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=3.6007 units=m
New "Line.line779" bus1=771 bus2=780 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=3.5283 units=m
New "Line.line752" bus1=745 bus2=753 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=1.5434 units=m
New "Line.line761" bus1=753 bus2=762 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=2.1279 units=m
New "Line.line769" bus1=762 bus2=770 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=5.2347 units=m
New "Line.line778" bus1=770 bus2=779 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=4.2428 units=m
New "Line.line786" bus1=779 bus2=787 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=3.3152 units=m
New "Line.line793" bus1=787 bus2=794 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=2.9963 units=m
New "Line.line801" bus1=794 bus2=802 phases=3 linecode=4c_95_sac_xc Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=2.8031 units=m
New "Line.line810" bus1=802 bus2=811 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=3.0749 units=m
New "Line.line809" bus1=802 bus2=810 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=3.0749 units=m
New "Line.line819" bus1=810 bus2=820 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=2.5782 units=m
New "Line.line818" bus1=810 bus2=819 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=2.5782 units=m
New "Line.line826" bus1=819 bus2=827 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=2.7715 units=m
New "Line.line825" bus1=819 bus2=826 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=2.7715 units=m
New "Line.line833" bus1=826 bus2=834 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=2.2755 units=m
New "Line.line832" bus1=826 bus2=833 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=2.2755 units=m
New "Line.line839" bus1=833 bus2=840 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=2.443 units=m
New "Line.line838" bus1=833 bus2=839 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=2.443 units=m
New "Line.line845" bus1=839 bus2=846 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=3.6212 units=m
New "Line.line844" bus1=839 bus2=845 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=3.6212 units=m
New "Line.line851" bus1=845 bus2=852 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=4.364 units=m
New "Line.line850" bus1=845 bus2=851 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=4.364 units=m
New "Line.line857" bus1=851 bus2=858 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=6.8621 units=m
New "Line.line856" bus1=851 bus2=857 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=6.8621 units=m
New "Line.line864" bus1=857 bus2=865 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=2.7888 units=m
New "Line.line863" bus1=857 bus2=864 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=2.7888 units=m
New "Line.line869" bus1=864 bus2=870 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=1.7373 units=m
New "Line.line868" bus1=864 bus2=869 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=1.7373 units=m
New "Line.line875" bus1=869 bus2=876 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=1.2 units=m
New "Line.line874" bus1=869 bus2=875 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=1.2 units=m
New "Line.line881" bus1=875 bus2=882 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=1.0112 units=m
New "Line.line880" bus1=875 bus2=881 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=1.0112 units=m
New "Line.line843" bus1=839 bus2=844 phases=3 linecode=2c_.0225 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=4.8092 units=m
New "Line.line849" bus1=844 bus2=850 phases=3 linecode=2c_.0225 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.7036 units=m
New "Line.line855" bus1=850 bus2=856 phases=3 linecode=2c_.0225 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=1.9822 units=m
New "Line.line862" bus1=856 bus2=863 phases=3 linecode=2c_.0225 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=2.3276 units=m
New "Line.line867" bus1=863 bus2=868 phases=3 linecode=2c_.0225 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.30194 units=m
New "Line.line873" bus1=868 bus2=874 phases=3 linecode=2c_.0225 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.84439 units=m
New "Line.line879" bus1=874 bus2=880 phases=3 linecode=2c_.0225 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=1.9761 units=m
New "Line.line885" bus1=880 bus2=886 phases=3 linecode=2c_.0225 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=4.6879 units=m
New "Line.line872" bus1=868 bus2=873 phases=3 linecode=2c_.0225 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.37952 units=m
New "Line.line878" bus1=873 bus2=879 phases=3 linecode=2c_.0225 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.35118 units=m
New "Line.line884" bus1=879 bus2=885 phases=3 linecode=2c_.0225 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.534 units=m
New "Line.line889" bus1=885 bus2=890 phases=3 linecode=2c_.0225 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.67483 units=m
New "Line.line893" bus1=890 bus2=894 phases=3 linecode=2c_.0225 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=2.6271 units=m
New "Line.line898" bus1=894 bus2=899 phases=3 linecode=2c_.0225 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=4.7723 units=m
New "Line.line800" bus1=794 bus2=801 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.20555 units=m
New "Line.line808" bus1=801 bus2=809 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.20609 units=m
New "Line.line817" bus1=809 bus2=818 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.20649 units=m
New "Line.line824" bus1=818 bus2=825 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.20524 units=m
New "Line.line831" bus1=825 bus2=832 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.20602 units=m
New "Line.line837" bus1=832 bus2=838 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.20588 units=m
New "Line.line842" bus1=838 bus2=843 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.20601 units=m
New "Line.line848" bus1=843 bus2=849 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.10056 units=m
New "Line.line854" bus1=849 bus2=855 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=2.2601 units=m
New "Line.line861" bus1=855 bus2=862 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=1.4697 units=m
New "Line.line866" bus1=862 bus2=867 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=1.2854 units=m
New "Line.line871" bus1=867 bus2=872 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=1.3483 units=m
New "Line.line877" bus1=872 bus2=878 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=2.3022 units=m
New "Line.line883" bus1=878 bus2=884 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.56468 units=m
New "Line.line888" bus1=884 bus2=889 phases=3 linecode=35_sac_xsc Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=3.1574 units=m
New "Line.line892" bus1=889 bus2=893 phases=3 linecode=35_sac_xsc Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=2.6779 units=m
New "Line.line897" bus1=893 bus2=898 phases=3 linecode=35_sac_xsc Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=4.501 units=m
New "Line.line887" bus1=884 bus2=888 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.62293 units=m
New "Line.line891" bus1=888 bus2=892 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=1.0228 units=m
New "Line.line896" bus1=892 bus2=897 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.20223 units=m
New "Line.line900" bus1=897 bus2=901 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.17088 units=m
New "Line.line901" bus1=901 bus2=902 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.144 units=m
New "Line.line902" bus1=902 bus2=903 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.18732 units=m
New "Line.line903" bus1=903 bus2=904 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.33902 units=m
New "Line.line904" bus1=904 bus2=905 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.5878 units=m
New "Line.line905" bus1=905 bus2=906 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=4.8147 units=m
New "Line.line695" bus1=691 bus2=696 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=9.4817 units=m
New "Line.line701" bus1=696 bus2=702 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=5.493 units=m
New "Line.line689" bus1=686 bus2=690 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=8.1445 units=m
New "Line.line694" bus1=690 bus2=695 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=2.1261 units=m
New "Line.line700" bus1=695 bus2=701 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=4.3312 units=m
New "Line.line693" bus1=690 bus2=694 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.76157 units=m
New "Line.line699" bus1=694 bus2=700 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.2383 units=m
New "Line.line705" bus1=700 bus2=706 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.15322 units=m
New "Line.line710" bus1=706 bus2=711 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.092418 units=m
New "Line.line716" bus1=711 bus2=717 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.093408 units=m
New "Line.line722" bus1=717 bus2=723 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.083433 units=m
New "Line.line729" bus1=723 bus2=730 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.094 units=m
New "Line.line736" bus1=730 bus2=737 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.075313 units=m
New "Line.line743" bus1=737 bus2=744 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.090338 units=m
New "Line.line751" bus1=744 bus2=752 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.09735 units=m
New "Line.line760" bus1=752 bus2=761 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.17761 units=m
New "Line.line768" bus1=761 bus2=769 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=1.3288 units=m
New "Line.line777" bus1=769 bus2=778 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=4.0721 units=m
New "Line.line671" bus1=666 bus2=672 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.4801 units=m
New "Line.line678" bus1=672 bus2=679 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.2883 units=m
New "Line.line684" bus1=679 bus2=685 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.26744 units=m
New "Line.line688" bus1=685 bus2=689 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.26095 units=m
New "Line.line692" bus1=689 bus2=693 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.19573 units=m
New "Line.line698" bus1=693 bus2=699 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.31093 units=m
New "Line.line704" bus1=699 bus2=705 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.52424 units=m
New "Line.line709" bus1=705 bus2=710 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=3.9281 units=m
New "Line.line715" bus1=710 bus2=716 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=3.2225 units=m
New "Line.line721" bus1=716 bus2=722 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=1.021 units=m
New "Line.line728" bus1=722 bus2=729 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.92949 units=m
New "Line.line735" bus1=729 bus2=736 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.50625 units=m
New "Line.line742" bus1=736 bus2=743 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.40432 units=m
New "Line.line750" bus1=743 bus2=751 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.34477 units=m
New "Line.line759" bus1=751 bus2=760 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.40459 units=m
New "Line.line767" bus1=760 bus2=768 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.36969 units=m
New "Line.line776" bus1=768 bus2=777 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.57353 units=m
New "Line.line785" bus1=777 bus2=786 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=1.1579 units=m
New "Line.line792" bus1=786 bus2=793 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=2.062 units=m
New "Line.line799" bus1=793 bus2=800 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=3.2995 units=m
New "Line.line807" bus1=800 bus2=808 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=2.8191 units=m
New "Line.line816" bus1=808 bus2=817 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=1.5955 units=m
New "Line.line791" bus1=786 bus2=792 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.34588 units=m
New "Line.line798" bus1=792 bus2=799 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.30164 units=m
New "Line.line806" bus1=799 bus2=807 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.24947 units=m
New "Line.line815" bus1=807 bus2=816 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.194 units=m
New "Line.line823" bus1=816 bus2=824 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.19731 units=m
New "Line.line830" bus1=824 bus2=831 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.17123 units=m
New "Line.line836" bus1=831 bus2=837 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.12298 units=m
New "Line.line841" bus1=837 bus2=842 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.14278 units=m
New "Line.line847" bus1=842 bus2=848 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.2151 units=m
New "Line.line853" bus1=848 bus2=854 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.35143 units=m
New "Line.line860" bus1=854 bus2=861 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=7.5091 units=m
New "Line.line859" bus1=854 bus2=860 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=2.82 units=m
New "Line.line623" bus1=615 bus2=624 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=1.6322 units=m
New "Line.line630" bus1=624 bus2=631 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.40022 units=m
New "Line.line636" bus1=631 bus2=637 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.27482 units=m
New "Line.line642" bus1=637 bus2=643 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.38096 units=m
New "Line.line647" bus1=643 bus2=648 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.90337 units=m
New "Line.line652" bus1=648 bus2=653 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.68671 units=m
New "Line.line658" bus1=653 bus2=659 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.48206 units=m
New "Line.line664" bus1=659 bus2=665 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.505 units=m
New "Line.line670" bus1=665 bus2=671 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.41461 units=m
New "Line.line677" bus1=671 bus2=678 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.68648 units=m
New "Line.line683" bus1=678 bus2=684 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=2.2185 units=m
New "Line.line687" bus1=684 bus2=688 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=5.1838 units=m
New "Line.line601" bus1=594 bus2=602 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=9.1669 units=m
New "Line.line613" bus1=602 bus2=614 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=4.8374 units=m
New "Line.line584" bus1=578 bus2=585 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=4.7318 units=m
New "Line.line592" bus1=585 bus2=593 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.27268 units=m
New "Line.line600" bus1=593 bus2=601 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.13695 units=m
New "Line.line612" bus1=601 bus2=613 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.11484 units=m
New "Line.line622" bus1=613 bus2=623 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.093648 units=m
New "Line.line629" bus1=623 bus2=630 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.147 units=m
New "Line.line635" bus1=630 bus2=636 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.35053 units=m
New "Line.line641" bus1=636 bus2=642 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.24251 units=m
New "Line.line646" bus1=642 bus2=647 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.30835 units=m
New "Line.line651" bus1=647 bus2=652 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.18732 units=m
New "Line.line657" bus1=652 bus2=658 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.16911 units=m
New "Line.line663" bus1=658 bus2=664 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.28521 units=m
New "Line.line669" bus1=664 bus2=670 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.2804 units=m
New "Line.line676" bus1=670 bus2=677 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.13267 units=m
New "Line.line682" bus1=677 bus2=683 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.14572 units=m
New "Line.line686" bus1=683 bus2=687 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.13986 units=m
New "Line.line691" bus1=687 bus2=692 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.16867 units=m
New "Line.line697" bus1=692 bus2=698 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.26905 units=m
New "Line.line703" bus1=698 bus2=704 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.73636 units=m
New "Line.line708" bus1=704 bus2=709 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.97996 units=m
New "Line.line714" bus1=709 bus2=715 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.093338 units=m
New "Line.line720" bus1=715 bus2=721 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.073817 units=m
New "Line.line727" bus1=721 bus2=728 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.071694 units=m
New "Line.line734" bus1=728 bus2=735 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.076792 units=m
New "Line.line741" bus1=735 bus2=742 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.071 units=m
New "Line.line749" bus1=742 bus2=750 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.06691 units=m
New "Line.line758" bus1=750 bus2=759 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.093059 units=m
New "Line.line766" bus1=759 bus2=767 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.11404 units=m
New "Line.line775" bus1=767 bus2=776 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.54052 units=m
New "Line.line784" bus1=776 bus2=785 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=4.6216 units=m
New "Line.line512" bus1=505 bus2=513 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=5.5648 units=m
New "Line.line521" bus1=513 bus2=522 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=4.9074 units=m
New "Line.line395" bus1=391 bus2=396 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=4.0601 units=m
New "Line.line401" bus1=396 bus2=402 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.37201 units=m
New "Line.line407" bus1=402 bus2=408 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.21148 units=m
New "Line.line413" bus1=408 bus2=414 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.1436 units=m
New "Line.line419" bus1=414 bus2=420 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.23403 units=m
New "Line.line426" bus1=420 bus2=427 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.77793 units=m
New "Line.line433" bus1=427 bus2=434 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.86608 units=m
New "Line.line440" bus1=434 bus2=441 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.48708 units=m
New "Line.line447" bus1=441 bus2=448 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.45756 units=m
New "Line.line454" bus1=448 bus2=455 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.43655 units=m
New "Line.line462" bus1=455 bus2=463 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.71675 units=m
New "Line.line470" bus1=463 bus2=471 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.49923 units=m
New "Line.line477" bus1=471 bus2=478 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.35077 units=m
New "Line.line485" bus1=478 bus2=486 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.1676 units=m
New "Line.line494" bus1=486 bus2=495 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.10617 units=m
New "Line.line503" bus1=495 bus2=504 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.071784 units=m
New "Line.line511" bus1=504 bus2=512 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.10013 units=m
New "Line.line520" bus1=512 bus2=521 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.07642 units=m
New "Line.line529" bus1=521 bus2=530 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.54535 units=m
New "Line.line538" bus1=530 bus2=539 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=5.5837 units=m
New "Line.line537" bus1=530 bus2=538 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=1.9227 units=m
New "Line.line546" bus1=538 bus2=547 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=2.1231 units=m
New "Line.line555" bus1=547 bus2=556 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=5.7548 units=m
New "Line.line286" bus1=280 bus2=287 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=1.7542 units=m
New "Line.line295" bus1=287 bus2=296 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.80742 units=m
New "Line.line302" bus1=296 bus2=303 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=5.2746 units=m
New "Line.line309" bus1=303 bus2=310 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.39397 units=m
New "Line.line317" bus1=310 bus2=318 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=7.2163 units=m
New "Line.line324" bus1=318 bus2=325 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=3.4631 units=m
New "Line.line331" bus1=325 bus2=332 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=6.6729 units=m
New "Line.line338" bus1=332 bus2=339 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=1.2129 units=m
New "Line.line345" bus1=339 bus2=346 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=1.0391 units=m
New "Line.line351" bus1=346 bus2=352 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.73091 units=m
New "Line.line356" bus1=352 bus2=357 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.92352 units=m
New "Line.line361" bus1=357 bus2=362 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.57867 units=m
New "Line.line366" bus1=362 bus2=367 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.88861 units=m
New "Line.line371" bus1=367 bus2=372 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.88584 units=m
New "Line.line376" bus1=372 bus2=377 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.99394 units=m
New "Line.line382" bus1=377 bus2=383 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.71925 units=m
New "Line.line389" bus1=383 bus2=390 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.85728 units=m
New "Line.line394" bus1=390 bus2=395 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=1.2439 units=m
New "Line.line400" bus1=395 bus2=401 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.9222 units=m
New "Line.line406" bus1=401 bus2=407 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.88961 units=m
New "Line.line412" bus1=407 bus2=413 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.87066 units=m
New "Line.line418" bus1=413 bus2=419 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=1.0471 units=m
New "Line.line425" bus1=419 bus2=426 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=1.7537 units=m
New "Line.line424" bus1=419 bus2=425 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=1.7537 units=m
New "Line.line432" bus1=425 bus2=433 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=5.9151 units=m
New "Line.line431" bus1=425 bus2=432 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=5.9151 units=m
New "Line.line439" bus1=432 bus2=440 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=8.3663 units=m
New "Line.line438" bus1=432 bus2=439 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=8.3663 units=m
New "Line.line446" bus1=439 bus2=447 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=6.0033 units=m
New "Line.line445" bus1=439 bus2=446 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=6.0033 units=m
New "Line.line453" bus1=446 bus2=454 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=1.8214 units=m
New "Line.line452" bus1=446 bus2=453 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=1.8214 units=m
New "Line.line461" bus1=453 bus2=462 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=3.6859 units=m
New "Line.line469" bus1=462 bus2=470 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.53828 units=m
New "Line.line476" bus1=470 bus2=477 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.29351 units=m
New "Line.line484" bus1=477 bus2=485 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.19883 units=m
New "Line.line493" bus1=485 bus2=494 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.30201 units=m
New "Line.line502" bus1=494 bus2=503 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.45833 units=m
New "Line.line510" bus1=503 bus2=511 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.32517 units=m
New "Line.line519" bus1=511 bus2=520 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.22216 units=m
New "Line.line528" bus1=520 bus2=529 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.17555 units=m
New "Line.line536" bus1=529 bus2=537 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.56286 units=m
New "Line.line545" bus1=537 bus2=546 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=4.5527 units=m
New "Line.line554" bus1=546 bus2=555 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.22672 units=m
New "Line.line563" bus1=555 bus2=564 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.17889 units=m
New "Line.line570" bus1=564 bus2=571 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.20224 units=m
New "Line.line576" bus1=571 bus2=577 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.18 units=m
New "Line.line583" bus1=577 bus2=584 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.20718 units=m
New "Line.line591" bus1=584 bus2=592 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.21243 units=m
New "Line.line599" bus1=592 bus2=600 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.25534 units=m
New "Line.line611" bus1=600 bus2=612 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.16008 units=m
New "Line.line621" bus1=612 bus2=622 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.68797 units=m
New "Line.line628" bus1=622 bus2=629 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=2.9004 units=m
New "Line.line460" bus1=453 bus2=461 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=5.3905 units=m
New "Line.line459" bus1=453 bus2=460 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=5.3905 units=m
New "Line.line468" bus1=460 bus2=469 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.88292 units=m
New "Line.line467" bus1=460 bus2=468 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=5.9891 units=m
New "Line.line466" bus1=460 bus2=467 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=5.9891 units=m
New "Line.line475" bus1=467 bus2=476 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=2.1947 units=m
New "Line.line474" bus1=467 bus2=475 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=2.1947 units=m
New "Line.line483" bus1=475 bus2=484 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=10.2769 units=m
New "Line.line492" bus1=484 bus2=493 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=4.0726 units=m
New "Line.line501" bus1=493 bus2=502 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=2.606 units=m
New "Line.line491" bus1=484 bus2=492 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.57796 units=m
New "Line.line500" bus1=492 bus2=501 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.24429 units=m
New "Line.line509" bus1=501 bus2=510 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.14354 units=m
New "Line.line518" bus1=510 bus2=519 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.1321 units=m
New "Line.line527" bus1=519 bus2=528 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.11769 units=m
New "Line.line535" bus1=528 bus2=536 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.12209 units=m
New "Line.line544" bus1=536 bus2=545 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.36857 units=m
New "Line.line553" bus1=545 bus2=554 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.37143 units=m
New "Line.line562" bus1=554 bus2=563 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=3.4705 units=m
New "Line.line482" bus1=475 bus2=483 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=4.6432 units=m
New "Line.line481" bus1=475 bus2=482 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=4.6432 units=m
New "Line.line490" bus1=482 bus2=491 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=6.6548 units=m
New "Line.line489" bus1=482 bus2=490 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=6.6548 units=m
New "Line.line499" bus1=490 bus2=500 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=4.0612 units=m
New "Line.line498" bus1=490 bus2=499 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=4.0612 units=m
New "Line.line508" bus1=499 bus2=509 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.69938 units=m
New "Line.line507" bus1=499 bus2=508 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.69938 units=m
New "Line.line517" bus1=508 bus2=518 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=4.7316 units=m
New "Line.line526" bus1=518 bus2=527 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=2.796 units=m
New "Line.line534" bus1=527 bus2=535 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=2.2154 units=m
New "Line.line543" bus1=535 bus2=544 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.91542 units=m
New "Line.line552" bus1=544 bus2=553 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=3.789 units=m
New "Line.line561" bus1=553 bus2=562 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=2.8664 units=m
New "Line.line551" bus1=544 bus2=552 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.28804 units=m
New "Line.line560" bus1=552 bus2=561 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.10599 units=m
New "Line.line569" bus1=561 bus2=570 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.15788 units=m
New "Line.line575" bus1=570 bus2=576 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.095 units=m
New "Line.line582" bus1=576 bus2=583 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.11463 units=m
New "Line.line590" bus1=583 bus2=591 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.10065 units=m
New "Line.line598" bus1=591 bus2=599 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.65862 units=m
New "Line.line610" bus1=599 bus2=611 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=4.8562 units=m
New "Line.line516" bus1=508 bus2=517 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=1.8857 units=m
New "Line.line515" bus1=508 bus2=516 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=1.8857 units=m
New "Line.line525" bus1=516 bus2=526 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=1.3881 units=m
New "Line.line524" bus1=516 bus2=525 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=1.3881 units=m
New "Line.line533" bus1=525 bus2=534 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=1.8899 units=m
New "Line.line532" bus1=525 bus2=533 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=1.8899 units=m
New "Line.line542" bus1=533 bus2=543 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=1.3374 units=m
New "Line.line541" bus1=533 bus2=542 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=1.3374 units=m
New "Line.line550" bus1=542 bus2=551 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=3.7401 units=m
New "Line.line549" bus1=542 bus2=550 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=3.7401 units=m
New "Line.line559" bus1=550 bus2=560 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=2.7082 units=m
New "Line.line558" bus1=550 bus2=559 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=2.7082 units=m
New "Line.line568" bus1=559 bus2=569 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=3.8482 units=m
New "Line.line574" bus1=569 bus2=575 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.48648 units=m
New "Line.line581" bus1=575 bus2=582 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.35899 units=m
New "Line.line589" bus1=582 bus2=590 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.3493 units=m
New "Line.line597" bus1=590 bus2=598 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=3.2812 units=m
New "Line.line609" bus1=598 bus2=610 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=1.5271 units=m
New "Line.line620" bus1=610 bus2=621 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.71673 units=m
New "Line.line627" bus1=621 bus2=628 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.47807 units=m
New "Line.line634" bus1=628 bus2=635 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.73088 units=m
New "Line.line640" bus1=635 bus2=641 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=1.4274 units=m
New "Line.line645" bus1=641 bus2=646 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.39457 units=m
New "Line.line650" bus1=646 bus2=651 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.11455 units=m
New "Line.line656" bus1=651 bus2=657 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.52781 units=m
New "Line.line662" bus1=657 bus2=663 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.69648 units=m
New "Line.line668" bus1=663 bus2=669 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=2.8935 units=m
New "Line.line675" bus1=669 bus2=676 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=1.2288 units=m
New "Line.line655" bus1=651 bus2=656 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.099368 units=m
New "Line.line661" bus1=656 bus2=662 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.093 units=m
New "Line.line667" bus1=662 bus2=668 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.095802 units=m
New "Line.line674" bus1=668 bus2=675 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.69267 units=m
New "Line.line681" bus1=675 bus2=682 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=5.0441 units=m
New "Line.line567" bus1=559 bus2=568 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.60068 units=m
New "Line.line566" bus1=559 bus2=567 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.60068 units=m
New "Line.line573" bus1=567 bus2=574 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.14223 units=m
New "Line.line572" bus1=567 bus2=573 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.14223 units=m
New "Line.line580" bus1=573 bus2=581 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.31979 units=m
New "Line.line588" bus1=581 bus2=589 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.11628 units=m
New "Line.line596" bus1=589 bus2=597 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.089275 units=m
New "Line.line608" bus1=597 bus2=609 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.11037 units=m
New "Line.line619" bus1=609 bus2=620 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.06364 units=m
New "Line.line626" bus1=620 bus2=627 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.077897 units=m
New "Line.line633" bus1=627 bus2=634 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.065299 units=m
New "Line.line639" bus1=634 bus2=640 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.069123 units=m
New "Line.line644" bus1=640 bus2=645 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.068593 units=m
New "Line.line649" bus1=645 bus2=650 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.093984 units=m
New "Line.line654" bus1=650 bus2=655 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.12394 units=m
New "Line.line660" bus1=655 bus2=661 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.36466 units=m
New "Line.line666" bus1=661 bus2=667 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.26019 units=m
New "Line.line673" bus1=667 bus2=674 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.20184 units=m
New "Line.line680" bus1=674 bus2=681 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.40252 units=m
New "Line.line579" bus1=573 bus2=580 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=3.8558 units=m
New "Line.line578" bus1=573 bus2=579 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=3.8558 units=m
New "Line.line587" bus1=579 bus2=588 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=2.7022 units=m
New "Line.line586" bus1=579 bus2=587 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=2.7022 units=m
New "Line.line595" bus1=587 bus2=596 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.64238 units=m
New "Line.line607" bus1=596 bus2=608 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=11.6642 units=m
New "Line.line606" bus1=596 bus2=607 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=11.6642 units=m
New "Line.line618" bus1=607 bus2=619 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=2.7454 units=m
New "Line.line594" bus1=587 bus2=595 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=5.4142 units=m
New "Line.line605" bus1=595 bus2=606 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=4.7719 units=m
New "Line.line604" bus1=595 bus2=605 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=4.8283 units=m
New "Line.line603" bus1=595 bus2=604 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=4.8283 units=m
New "Line.line617" bus1=604 bus2=618 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=3.1088 units=m
New "Line.line616" bus1=604 bus2=617 phases=3 linecode=4c_.06 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=3.1088 units=m
New "Line.line615" bus1=604 bus2=616 phases=3 linecode=2c_.0225 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=3.9301 units=m
New "Line.line625" bus1=616 bus2=626 phases=3 linecode=2c_.0225 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=5.3537 units=m
New "Line.line632" bus1=626 bus2=633 phases=3 linecode=2c_.0225 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=1.5703 units=m
New "Line.line638" bus1=633 bus2=639 phases=3 linecode=2c_.0225 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=5.1974 units=m
New "Line.line337" bus1=332 bus2=338 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=6.8067 units=m
New "Line.line344" bus1=338 bus2=345 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=3.4221 units=m
New "Line.line350" bus1=345 bus2=351 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.31846 units=m
New "Line.line355" bus1=351 bus2=356 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.13152 units=m
New "Line.line360" bus1=356 bus2=361 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.092801 units=m
New "Line.line365" bus1=361 bus2=366 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.094921 units=m
New "Line.line370" bus1=366 bus2=371 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.112 units=m
New "Line.line375" bus1=371 bus2=376 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.14128 units=m
New "Line.line381" bus1=376 bus2=382 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.12653 units=m
New "Line.line388" bus1=382 bus2=389 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.10012 units=m
New "Line.line393" bus1=389 bus2=394 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.17183 units=m
New "Line.line399" bus1=394 bus2=400 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.59984 units=m
New "Line.line405" bus1=400 bus2=406 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=3.6672 units=m
New "Line.line330" bus1=325 bus2=331 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=9.1332 units=m
New "Line.line336" bus1=331 bus2=337 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=3.6172 units=m
New "Line.line316" bus1=310 bus2=317 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.64903 units=m
New "Line.line323" bus1=317 bus2=324 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=3.3427 units=m
New "Line.line329" bus1=324 bus2=330 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=1.167 units=m
New "Line.line335" bus1=330 bus2=336 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=2.5399 units=m
New "Line.line343" bus1=336 bus2=344 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.9796 units=m
New "Line.line349" bus1=344 bus2=350 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.1364 units=m
New "Line.line354" bus1=350 bus2=355 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.14814 units=m
New "Line.line359" bus1=355 bus2=360 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.12976 units=m
New "Line.line364" bus1=360 bus2=365 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.13787 units=m
New "Line.line369" bus1=365 bus2=370 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.19677 units=m
New "Line.line374" bus1=370 bus2=375 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.23921 units=m
New "Line.line380" bus1=375 bus2=381 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=1.4827 units=m
New "Line.line387" bus1=381 bus2=388 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=5.0734 units=m
New "Line.line342" bus1=336 bus2=343 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=2.082 units=m
New "Line.line348" bus1=343 bus2=349 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=3.1153 units=m
New "Line.line270" bus1=263 bus2=271 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=4.2547 units=m
New "Line.line278" bus1=271 bus2=279 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.30927 units=m
New "Line.line285" bus1=279 bus2=286 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.25491 units=m
New "Line.line294" bus1=286 bus2=295 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.36208 units=m
New "Line.line301" bus1=295 bus2=302 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=1.6263 units=m
New "Line.line308" bus1=302 bus2=309 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.31308 units=m
New "Line.line315" bus1=309 bus2=316 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.23181 units=m
New "Line.line322" bus1=316 bus2=323 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.26702 units=m
New "Line.line328" bus1=323 bus2=329 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.26488 units=m
New "Line.line334" bus1=329 bus2=335 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=2.327 units=m
New "Line.line341" bus1=335 bus2=342 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=4.7567 units=m
New "Line.line254" bus1=247 bus2=255 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=4.5618 units=m
New "Line.line261" bus1=255 bus2=262 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.6306 units=m
New "Line.line269" bus1=262 bus2=270 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.28991 units=m
New "Line.line277" bus1=270 bus2=278 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.34433 units=m
New "Line.line284" bus1=278 bus2=285 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.53126 units=m
New "Line.line293" bus1=285 bus2=294 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.47339 units=m
New "Line.line300" bus1=294 bus2=301 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.36805 units=m
New "Line.line307" bus1=301 bus2=308 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.45813 units=m
New "Line.line314" bus1=308 bus2=315 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.47384 units=m
New "Line.line321" bus1=315 bus2=322 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.55892 units=m
New "Line.line327" bus1=322 bus2=328 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.31851 units=m
New "Line.line333" bus1=328 bus2=334 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=1.4389 units=m
New "Line.line340" bus1=334 bus2=341 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.55999 units=m
New "Line.line347" bus1=341 bus2=348 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.19454 units=m
New "Line.line353" bus1=348 bus2=354 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.14656 units=m
New "Line.line358" bus1=354 bus2=359 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.10723 units=m
New "Line.line363" bus1=359 bus2=364 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.054452 units=m
New "Line.line368" bus1=364 bus2=369 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.080056 units=m
New "Line.line373" bus1=369 bus2=374 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.1342 units=m
New "Line.line379" bus1=374 bus2=380 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.59859 units=m
New "Line.line386" bus1=380 bus2=387 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=2.2004 units=m
New "Line.line116" bus1=114 bus2=117 phases=3 linecode=4c_.35 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=1.1056 units=m
New "Line.line121" bus1=117 bus2=122 phases=3 linecode=4c_.35 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.53831 units=m
New "Line.line126" bus1=122 bus2=127 phases=3 linecode=4c_.35 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=2.5288 units=m
New "Line.line132" bus1=127 bus2=133 phases=3 linecode=4c_.35 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=7.1782 units=m
New "Line.line138" bus1=133 bus2=139 phases=3 linecode=4c_.35 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=5.3402 units=m
New "Line.line144" bus1=139 bus2=145 phases=3 linecode=4c_.35 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=3.5762 units=m
New "Line.line151" bus1=145 bus2=152 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=5.1314 units=m
New "Line.line158" bus1=152 bus2=159 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.31233 units=m
New "Line.line166" bus1=159 bus2=167 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.28533 units=m
New "Line.line175" bus1=167 bus2=176 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.11853 units=m
New "Line.line184" bus1=176 bus2=185 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.25549 units=m
New "Line.line193" bus1=185 bus2=194 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.65073 units=m
New "Line.line203" bus1=194 bus2=204 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.38178 units=m
New "Line.line213" bus1=204 bus2=214 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.2674 units=m
New "Line.line222" bus1=214 bus2=223 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.51437 units=m
New "Line.line230" bus1=223 bus2=231 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.25602 units=m
New "Line.line238" bus1=231 bus2=239 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.18179 units=m
New "Line.line245" bus1=239 bus2=246 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=2.0796 units=m
New "Line.line253" bus1=246 bus2=254 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.61324 units=m
New "Line.line260" bus1=254 bus2=261 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.1372 units=m
New "Line.line268" bus1=261 bus2=269 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.11871 units=m
New "Line.line276" bus1=269 bus2=277 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.13918 units=m
New "Line.line283" bus1=277 bus2=284 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.12578 units=m
New "Line.line292" bus1=284 bus2=293 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.12739 units=m
New "Line.line299" bus1=293 bus2=300 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.13697 units=m
New "Line.line306" bus1=300 bus2=307 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.79435 units=m
New "Line.line313" bus1=307 bus2=314 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=3.3598 units=m
New "Line.line267" bus1=261 bus2=268 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=3.4578 units=m
New "Line.line275" bus1=268 bus2=276 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=3.4268 units=m
New "Line.line150" bus1=145 bus2=151 phases=3 linecode=4c_.35 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=3.5713 units=m
New "Line.line157" bus1=151 bus2=158 phases=3 linecode=4c_.35 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=9.4713 units=m
New "Line.line165" bus1=158 bus2=166 phases=3 linecode=4c_.35 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=3.2899 units=m
New "Line.line174" bus1=166 bus2=175 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=4.2045 units=m
New "Line.line183" bus1=175 bus2=184 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.45409 units=m
New "Line.line192" bus1=184 bus2=193 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.43923 units=m
New "Line.line202" bus1=193 bus2=203 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.35134 units=m
New "Line.line212" bus1=203 bus2=213 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.27987 units=m
New "Line.line221" bus1=213 bus2=222 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.59169 units=m
New "Line.line229" bus1=222 bus2=230 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.46597 units=m
New "Line.line237" bus1=230 bus2=238 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.32322 units=m
New "Line.line244" bus1=238 bus2=245 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.32245 units=m
New "Line.line252" bus1=245 bus2=253 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.47173 units=m
New "Line.line259" bus1=253 bus2=260 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=1.7742 units=m
New "Line.line266" bus1=260 bus2=267 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.4141 units=m
New "Line.line274" bus1=267 bus2=275 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.18971 units=m
New "Line.line282" bus1=275 bus2=283 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.12472 units=m
New "Line.line291" bus1=283 bus2=292 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.10807 units=m
New "Line.line298" bus1=292 bus2=299 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.076485 units=m
New "Line.line305" bus1=299 bus2=306 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.089006 units=m
New "Line.line312" bus1=306 bus2=313 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.17024 units=m
New "Line.line320" bus1=313 bus2=321 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.6529 units=m
New "Line.line326" bus1=321 bus2=327 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=2.2281 units=m
New "Line.line290" bus1=283 bus2=291 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.87618 units=m
New "Line.line297" bus1=291 bus2=298 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.40248 units=m
New "Line.line304" bus1=298 bus2=305 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.68119 units=m
New "Line.line311" bus1=305 bus2=312 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=1.3075 units=m
New "Line.line319" bus1=312 bus2=320 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=3.8495 units=m
New "Line.line173" bus1=166 bus2=174 phases=3 linecode=4c_.35 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=3.9183 units=m
New "Line.line182" bus1=174 bus2=183 phases=3 linecode=4c_.35 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.58763 units=m
New "Line.line191" bus1=183 bus2=192 phases=3 linecode=4c_.35 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.27791 units=m
New "Line.line201" bus1=192 bus2=202 phases=3 linecode=4c_.35 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.16447 units=m
New "Line.line211" bus1=202 bus2=212 phases=3 linecode=4c_.35 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.15526 units=m
New "Line.line220" bus1=212 bus2=221 phases=3 linecode=4c_.35 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.17006 units=m
New "Line.line228" bus1=221 bus2=229 phases=3 linecode=4c_.35 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.23273 units=m
New "Line.line236" bus1=229 bus2=237 phases=3 linecode=4c_.35 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.20742 units=m
New "Line.line243" bus1=237 bus2=244 phases=3 linecode=4c_.35 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.16881 units=m
New "Line.line251" bus1=244 bus2=252 phases=3 linecode=4c_.35 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.13297 units=m
New "Line.line258" bus1=252 bus2=259 phases=3 linecode=4c_.35 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.17323 units=m
New "Line.line265" bus1=259 bus2=266 phases=3 linecode=4c_.35 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.19436 units=m
New "Line.line273" bus1=266 bus2=274 phases=3 linecode=4c_.35 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.17888 units=m
New "Line.line281" bus1=274 bus2=282 phases=3 linecode=4c_.35 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.60542 units=m
New "Line.line289" bus1=282 bus2=290 phases=3 linecode=4c_.35 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.81044 units=m
New "Line.line190" bus1=183 bus2=191 phases=3 linecode=4c_.35 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=2.3151 units=m
New "Line.line200" bus1=191 bus2=201 phases=3 linecode=4c_.35 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.9314 units=m
New "Line.line131" bus1=127 bus2=132 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=3.8212 units=m
New "Line.line137" bus1=132 bus2=138 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.32908 units=m
New "Line.line143" bus1=138 bus2=144 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.32289 units=m
New "Line.line149" bus1=144 bus2=150 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.26072 units=m
New "Line.line156" bus1=150 bus2=157 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.39132 units=m
New "Line.line164" bus1=157 bus2=165 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.47178 units=m
New "Line.line172" bus1=165 bus2=173 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.35642 units=m
New "Line.line181" bus1=173 bus2=182 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.41244 units=m
New "Line.line189" bus1=182 bus2=190 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.3878 units=m
New "Line.line199" bus1=190 bus2=200 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.41725 units=m
New "Line.line210" bus1=200 bus2=211 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.63785 units=m
New "Line.line219" bus1=211 bus2=220 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=1.7419 units=m
New "Line.line227" bus1=220 bus2=228 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.14852 units=m
New "Line.line235" bus1=228 bus2=236 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.0686 units=m
New "Line.line242" bus1=236 bus2=243 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.073376 units=m
New "Line.line250" bus1=243 bus2=251 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.070114 units=m
New "Line.line257" bus1=251 bus2=258 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.07811 units=m
New "Line.line264" bus1=258 bus2=265 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.16123 units=m
New "Line.line272" bus1=265 bus2=273 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.16792 units=m
New "Line.line280" bus1=273 bus2=281 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.63854 units=m
New "Line.line288" bus1=281 bus2=289 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=3.3901 units=m
New "Line.line120" bus1=117 bus2=121 phases=3 linecode=2c_.007 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.19481 units=m
New "Line.line125" bus1=121 bus2=126 phases=3 linecode=2c_.007 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.16869 units=m
New "Line.line130" bus1=126 bus2=131 phases=3 linecode=2c_.007 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.11915 units=m
New "Line.line136" bus1=131 bus2=137 phases=3 linecode=2c_.007 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.18436 units=m
New "Line.line142" bus1=137 bus2=143 phases=3 linecode=2c_.007 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.21781 units=m
New "Line.line148" bus1=143 bus2=149 phases=3 linecode=2c_.007 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.19401 units=m
New "Line.line155" bus1=149 bus2=156 phases=3 linecode=2c_.007 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.2191 units=m
New "Line.line163" bus1=156 bus2=164 phases=3 linecode=2c_.007 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.20342 units=m
New "Line.line171" bus1=164 bus2=172 phases=3 linecode=2c_.007 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.1727 units=m
New "Line.line180" bus1=172 bus2=181 phases=3 linecode=2c_.007 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.17961 units=m
New "Line.line188" bus1=181 bus2=189 phases=3 linecode=2c_.007 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.15412 units=m
New "Line.line198" bus1=189 bus2=199 phases=3 linecode=2c_.007 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.19148 units=m
New "Line.line209" bus1=199 bus2=210 phases=3 linecode=2c_.007 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.44838 units=m
New "Line.line218" bus1=210 bus2=219 phases=3 linecode=2c_.007 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.67215 units=m
New "Line.line103" bus1=101 bus2=104 phases=3 linecode=4c_.35 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.28838 units=m
New "Line.line106" bus1=104 bus2=107 phases=3 linecode=4c_.35 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.3489 units=m
New "Line.line109" bus1=107 bus2=110 phases=3 linecode=4c_.35 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.4044 units=m
New "Line.line112" bus1=110 bus2=113 phases=3 linecode=4c_.35 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.61659 units=m
New "Line.line115" bus1=113 bus2=116 phases=3 linecode=4c_.35 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.79271 units=m
New "Line.line119" bus1=116 bus2=120 phases=3 linecode=4c_.35 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.56909 units=m
New "Line.line124" bus1=120 bus2=125 phases=3 linecode=4c_.35 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.80412 units=m
New "Line.line129" bus1=125 bus2=130 phases=3 linecode=4c_.35 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.87 units=m
New "Line.line135" bus1=130 bus2=136 phases=3 linecode=4c_.35 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.82048 units=m
New "Line.line141" bus1=136 bus2=142 phases=3 linecode=4c_.35 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=1.349 units=m
New "Line.line147" bus1=142 bus2=148 phases=3 linecode=4c_.35 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=6.4142 units=m
New "Line.line154" bus1=148 bus2=155 phases=3 linecode=4c_.35 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=1.3973 units=m
New "Line.line162" bus1=155 bus2=163 phases=3 linecode=4c_.35 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=5.2844 units=m
New "Line.line170" bus1=163 bus2=171 phases=3 linecode=4c_.35 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=7.0156 units=m
New "Line.line179" bus1=171 bus2=180 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=2.4224 units=m
New "Line.line187" bus1=180 bus2=188 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=10.0258 units=m
New "Line.line197" bus1=188 bus2=198 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=1.1325 units=m
New "Line.line208" bus1=198 bus2=209 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.16008 units=m
New "Line.line217" bus1=209 bus2=218 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.1291 units=m
New "Line.line226" bus1=218 bus2=227 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.10317 units=m
New "Line.line234" bus1=227 bus2=235 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.15749 units=m
New "Line.line241" bus1=235 bus2=242 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.18461 units=m
New "Line.line249" bus1=242 bus2=250 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.28355 units=m
New "Line.line256" bus1=250 bus2=257 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=1.0376 units=m
New "Line.line263" bus1=257 bus2=264 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=5.05 units=m
New "Line.line196" bus1=188 bus2=197 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=1.9595 units=m
New "Line.line207" bus1=197 bus2=208 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=4.9541 units=m
New "Line.line178" bus1=171 bus2=179 phases=3 linecode=4c_.35 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=1.1818 units=m
New "Line.line186" bus1=179 bus2=187 phases=3 linecode=4c_.35 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=4.6507 units=m
New "Line.line195" bus1=187 bus2=196 phases=3 linecode=4c_.35 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=8.3036 units=m
New "Line.line206" bus1=196 bus2=207 phases=3 linecode=4c_.35 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=2.1371 units=m
New "Line.line216" bus1=207 bus2=217 phases=3 linecode=4c_.35 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=3.8571 units=m
New "Line.line225" bus1=217 bus2=226 phases=3 linecode=4c_.35 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=1.3772 units=m
New "Line.line233" bus1=226 bus2=234 phases=3 linecode=4c_.35 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=1.1273 units=m
New "Line.line232" bus1=226 bus2=233 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=11.8949 units=m
New "Line.line240" bus1=233 bus2=241 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=1.7274 units=m
New "Line.line248" bus1=241 bus2=249 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=5.3022 units=m
New "Line.line247" bus1=241 bus2=248 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=5.3022 units=m
New "Line.line205" bus1=196 bus2=206 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=3.2475 units=m
New "Line.line215" bus1=206 bus2=216 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=10.6295 units=m
New "Line.line224" bus1=216 bus2=225 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=4.5822 units=m
New "Line.line161" bus1=155 bus2=162 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=11.7422 units=m
New "Line.line169" bus1=162 bus2=170 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=2.2183 units=m
New "Line.line177" bus1=170 bus2=178 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=4.5768 units=m
New "Line.line35" bus1=32 bus2=36 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=5.7265 units=m
New "Line.line40" bus1=36 bus2=41 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=1.8063 units=m
New "Line.line46" bus1=41 bus2=47 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=4.3463 units=m
New "Line.line39" bus1=36 bus2=40 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.40004 units=m
New "Line.line45" bus1=40 bus2=46 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.18031 units=m
New "Line.line51" bus1=46 bus2=52 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.19109 units=m
New "Line.line57" bus1=52 bus2=58 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.182 units=m
New "Line.line63" bus1=58 bus2=64 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.109 units=m
New "Line.line70" bus1=64 bus2=71 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.21385 units=m
New "Line.line77" bus1=71 bus2=78 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=1.0838 units=m
New "Line.line82" bus1=78 bus2=83 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=4.084 units=m
New "Line.line26" bus1=25 bus2=27 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=5.9049 units=m
New "Line.line30" bus1=27 bus2=31 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=1.5847 units=m
New "Line.line34" bus1=31 bus2=35 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.053666 units=m
New "Line.line38" bus1=35 bus2=39 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.077162 units=m
New "Line.line44" bus1=39 bus2=45 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.098955 units=m
New "Line.line50" bus1=45 bus2=51 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.241 units=m
New "Line.line56" bus1=51 bus2=57 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.20634 units=m
New "Line.line62" bus1=57 bus2=63 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.98912 units=m
New "Line.line69" bus1=63 bus2=70 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=3.4962 units=m
New "Line.line29" bus1=27 bus2=30 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=1.6265 units=m
New "Line.line33" bus1=30 bus2=34 phases=3 linecode=2c_16 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=3.7248 units=m
New "Line.line15" bus1=15 bus2=16 phases=3 linecode=2c_.007 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.09654 units=m
New "Line.line17" bus1=16 bus2=18 phases=3 linecode=2c_.007 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.044045 units=m
New "Line.line19" bus1=18 bus2=20 phases=3 linecode=2c_.007 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.046174 units=m
New "Line.line21" bus1=20 bus2=22 phases=3 linecode=2c_.007 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.041976 units=m
New "Line.line23" bus1=22 bus2=24 phases=3 linecode=2c_.007 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.051245 units=m
New "Line.line25" bus1=24 bus2=26 phases=3 linecode=2c_.007 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.055902 units=m
New "Line.line28" bus1=26 bus2=29 phases=3 linecode=2c_.007 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.054562 units=m
New "Line.line32" bus1=29 bus2=33 phases=3 linecode=2c_.007 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.14629 units=m
New "Line.line37" bus1=33 bus2=38 phases=3 linecode=2c_.007 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.13648 units=m
New "Line.line43" bus1=38 bus2=44 phases=3 linecode=2c_.007 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.033838 units=m
New "Line.line49" bus1=44 bus2=50 phases=3 linecode=2c_.007 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.048104 units=m
New "Line.line55" bus1=50 bus2=56 phases=3 linecode=2c_.007 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.087664 units=m
New "Line.line61" bus1=56 bus2=62 phases=3 linecode=2c_.007 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.078 units=m
New "Line.line68" bus1=62 bus2=69 phases=3 linecode=2c_.007 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.083241 units=m
New "Line.line76" bus1=69 bus2=77 phases=3 linecode=2c_.007 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.38907 units=m
New "Line.line81" bus1=77 bus2=82 phases=3 linecode=2c_.007 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.51088 units=m
New "Line.line86" bus1=82 bus2=87 phases=3 linecode=2c_.007 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.31045 units=m
New "Line.line90" bus1=87 bus2=91 phases=3 linecode=2c_.007 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.11206 units=m
New "Line.line93" bus1=91 bus2=94 phases=3 linecode=2c_.007 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.034785 units=m
New "Line.line96" bus1=94 bus2=97 phases=3 linecode=2c_.007 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.03677 units=m
New "Line.line99" bus1=97 bus2=100 phases=3 linecode=2c_.007 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.089588 units=m
New "Line.line102" bus1=100 bus2=103 phases=3 linecode=2c_.007 Seasons=1 Ratings=[400,] normamps=400 emergamps=600 length=0.28583 units=m
